<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>AC Optimal Power Flow · PowerDiff.jl</title><meta name="title" content="AC Optimal Power Flow · PowerDiff.jl"/><meta property="og:title" content="AC Optimal Power Flow · PowerDiff.jl"/><meta property="twitter:title" content="AC Optimal Power Flow · PowerDiff.jl"/><meta name="description" content="Documentation for PowerDiff.jl."/><meta property="og:description" content="Documentation for PowerDiff.jl."/><meta property="twitter:description" content="Documentation for PowerDiff.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerDiff.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerDiff.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDiff.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting-started/">Getting Started</a></li><li><a class="tocitem" href="../../sensitivity-api/">Sensitivity API</a></li><li><span class="tocitem">Mathematical Details</span><ul><li><a class="tocitem" href="../dc-power-flow/">DC Power Flow</a></li><li><a class="tocitem" href="../dc-opf/">DC Optimal Power Flow</a></li><li><a class="tocitem" href="../ac-power-flow/">AC Power Flow</a></li><li class="is-active"><a class="tocitem" href>AC Optimal Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Formulation"><span>Formulation</span></a></li><li><a class="tocitem" href="#Reduced-Space-Formulation"><span>Reduced-Space Formulation</span></a></li><li><a class="tocitem" href="#KKT-System"><span>KKT System</span></a></li><li><a class="tocitem" href="#Implicit-Differentiation"><span>Implicit Differentiation</span></a></li><li><a class="tocitem" href="#Supported-Parameters"><span>Supported Parameters</span></a></li><li><a class="tocitem" href="#Caching-Strategy"><span>Caching Strategy</span></a></li><li><a class="tocitem" href="#Operand-Extraction"><span>Operand Extraction</span></a></li><li><a class="tocitem" href="#Supported-Combinations"><span>Supported Combinations</span></a></li><li><a class="tocitem" href="#LMP-Computation"><span>LMP Computation</span></a></li><li><a class="tocitem" href="#Solver"><span>Solver</span></a></li></ul></li></ul></li><li><a class="tocitem" href="../../advanced/">Advanced Topics</a></li><li><a class="tocitem" href="../../api/">API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Mathematical Details</a></li><li class="is-active"><a href>AC Optimal Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>AC Optimal Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl/blob/main/docs/src/math/ac-opf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="AC-Optimal-Power-Flow"><a class="docs-heading-anchor" href="#AC-Optimal-Power-Flow">AC Optimal Power Flow</a><a id="AC-Optimal-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#AC-Optimal-Power-Flow" title="Permalink"></a></h1><h2 id="Formulation"><a class="docs-heading-anchor" href="#Formulation">Formulation</a><a id="Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Formulation" title="Permalink"></a></h2><p>The AC OPF minimizes generation cost subject to the full nonlinear AC power flow equations in polar coordinates:</p><p class="math-container">\[\min_{\theta, |V|, p_g, q_g} \quad \sum_{i=1}^{k} \left(c_{q,i} \, p_{g,i}^2 + c_{l,i} \, p_{g,i} + c_{c,i}\right)\]</p><p>subject to:</p><h3 id="Power-Balance-(Equality)"><a class="docs-heading-anchor" href="#Power-Balance-(Equality)">Power Balance (Equality)</a><a id="Power-Balance-(Equality)-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Balance-(Equality)" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
\sum_{(l,i,j) \in \mathcal{A}_i} p_{lij} + g_{s,i} |V_i|^2 &amp;= \sum_{g \in \mathcal{G}_i} p_{g,g} - p_{d,i} &amp; (\nu_{p,i}) \\
\sum_{(l,i,j) \in \mathcal{A}_i} q_{lij} - b_{s,i} |V_i|^2 &amp;= \sum_{g \in \mathcal{G}_i} q_{g,g} - q_{d,i} &amp; (\nu_{q,i})
\end{aligned}\]</p><p>where <span>$\mathcal{A}_i$</span> are the arcs incident to bus <span>$i$</span>, <span>$\mathcal{G}_i$</span> are the generators at bus <span>$i$</span>, and <span>$g_{s,i}$</span>, <span>$b_{s,i}$</span> are shunt conductance/susceptance.</p><h3 id="Reference-Bus-(Equality)"><a class="docs-heading-anchor" href="#Reference-Bus-(Equality)">Reference Bus (Equality)</a><a id="Reference-Bus-(Equality)-1"></a><a class="docs-heading-anchor-permalink" href="#Reference-Bus-(Equality)" title="Permalink"></a></h3><p class="math-container">\[\theta_{\text{ref}} = 0 \qquad (\nu_{\text{ref}})\]</p><h3 id="Branch-Flow-Equations"><a class="docs-heading-anchor" href="#Branch-Flow-Equations">Branch Flow Equations</a><a id="Branch-Flow-Equations-1"></a><a class="docs-heading-anchor-permalink" href="#Branch-Flow-Equations" title="Permalink"></a></h3><p>For each branch <span>$l$</span> from bus <span>$f$</span> to bus <span>$t$</span> with switching state <span>$\mathrm{sw}_l$</span>:</p><p class="math-container">\[\begin{aligned}
p_{fr,l} &amp;= \mathrm{sw}_l \left[\frac{g_l + g_{fr}^{sh}}{t_m^2} |V_f|^2 + \frac{-g_l t_r + b_l t_i}{t_m^2} |V_f||V_t| \cos(\theta_f - \theta_t) + \frac{-b_l t_r - g_l t_i}{t_m^2} |V_f||V_t| \sin(\theta_f - \theta_t)\right] \\
p_{to,l} &amp;= \mathrm{sw}_l \left[(g_l + g_{to}^{sh}) |V_t|^2 + \frac{-g_l t_r - b_l t_i}{t_m^2} |V_t||V_f| \cos(\theta_t - \theta_f) + \frac{-b_l t_r + g_l t_i}{t_m^2} |V_t||V_f| \sin(\theta_t - \theta_f)\right]
\end{aligned}\]</p><p>The reactive power flow equations follow the same structure with sine/cosine swapped:</p><p class="math-container">\[\begin{aligned}
q_{fr,l} &amp;= \mathrm{sw}_l \left[-\frac{b_l + b_{fr}^{sh}}{t_m^2} |V_f|^2 - \frac{-b_l t_r - g_l t_i}{t_m^2} |V_f||V_t| \cos(\theta_f - \theta_t) + \frac{-g_l t_r + b_l t_i}{t_m^2} |V_f||V_t| \sin(\theta_f - \theta_t)\right] \\
q_{to,l} &amp;= \mathrm{sw}_l \left[-(b_l + b_{to}^{sh}) |V_t|^2 - \frac{-b_l t_r + g_l t_i}{t_m^2} |V_t||V_f| \cos(\theta_t - \theta_f) + \frac{-g_l t_r - b_l t_i}{t_m^2} |V_t||V_f| \sin(\theta_t - \theta_f)\right]
\end{aligned}\]</p><p>where <span>$g_l + jb_l$</span> is the branch admittance, <span>$t_r + jt_i$</span> is the complex tap ratio, <span>$t_m^2 = \mathrm{tap}^2$</span>, and <span>$g_{fr}^{sh}$</span>, <span>$b_{fr}^{sh}$</span> are the from-side shunt elements of the pi-model.</p><h3 id="Inequality-Constraints"><a class="docs-heading-anchor" href="#Inequality-Constraints">Inequality Constraints</a><a id="Inequality-Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Inequality-Constraints" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
p_{fr,l}^2 + q_{fr,l}^2 &amp;\leq r_l^2 &amp; (\lambda_{\text{th},fr,l}) &amp; \quad \text{Thermal limits (from)} \\
p_{to,l}^2 + q_{to,l}^2 &amp;\leq r_l^2 &amp; (\lambda_{\text{th},to,l}) &amp; \quad \text{Thermal limits (to)} \\
\theta_f - \theta_t &amp;\geq \alpha_{\min,l} &amp; (\lambda_{\angle,lb,l}) &amp; \quad \text{Angle difference bounds} \\
\theta_f - \theta_t &amp;\leq \alpha_{\max,l} &amp; (\lambda_{\angle,ub,l}) \\
V_{\min,i} \leq |V_i| &amp;\leq V_{\max,i} &amp; (\mu_{lb,i}, \mu_{ub,i}) &amp; \quad \text{Voltage bounds} \\
p_{g,\min,i} \leq p_{g,i} &amp;\leq p_{g,\max,i} &amp; (\rho_{pg,lb,i}, \rho_{pg,ub,i}) &amp; \quad \text{Generation bounds} \\
q_{g,\min,i} \leq q_{g,i} &amp;\leq q_{g,\max,i} &amp; (\rho_{qg,lb,i}, \rho_{qg,ub,i}) \\
-r_l \leq p_{fr,l} &amp;\leq r_l &amp; (\sigma_{p,fr,lb,l}, \sigma_{p,fr,ub,l}) &amp; \quad \text{Flow variable bounds} \\
-r_l \leq q_{fr,l} &amp;\leq r_l &amp; (\sigma_{q,fr,lb,l}, \sigma_{q,fr,ub,l})
\end{aligned}\]</p><p>(with analogous bounds for the to-side flows <span>$p_{to,l}$</span>, <span>$q_{to,l}$</span>).</p><h2 id="Reduced-Space-Formulation"><a class="docs-heading-anchor" href="#Reduced-Space-Formulation">Reduced-Space Formulation</a><a id="Reduced-Space-Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Reduced-Space-Formulation" title="Permalink"></a></h2><p>The implementation uses a <strong>reduced-space</strong> formulation where branch flows <span>$p_{fr}$</span>, <span>$q_{fr}$</span>, <span>$p_{to}$</span>, <span>$q_{to}$</span> are treated as functions of the voltage state <span>$(\theta, |V|)$</span> rather than separate primal variables. This means:</p><ul><li>The flow definition constraints are eliminated</li><li>Stationarity conditions include all reduced-space chain-rule terms analytically</li><li>Flow bound complementary slackness uses the computed flow expressions</li></ul><h2 id="KKT-System"><a class="docs-heading-anchor" href="#KKT-System">KKT System</a><a id="KKT-System-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-System" title="Permalink"></a></h2><h3 id="Variable-Ordering"><a class="docs-heading-anchor" href="#Variable-Ordering">Variable Ordering</a><a id="Variable-Ordering-1"></a><a class="docs-heading-anchor-permalink" href="#Variable-Ordering" title="Permalink"></a></h3><p>The KKT variable vector <span>$z$</span> is structured as:</p><p class="math-container">\[z = [\theta, |V|, p_g, q_g, \; \nu_p, \nu_q, \nu_{\text{ref}}, \; \lambda_{\text{th},fr}, \lambda_{\text{th},to}, \lambda_{\angle,lb}, \lambda_{\angle,ub}, \; \mu_{lb}, \mu_{ub}, \; \rho_{pg,lb}, \rho_{pg,ub}, \rho_{qg,lb}, \rho_{qg,ub}, \; \sigma_{p,fr,lb}, \ldots, \sigma_{q,to,ub}]\]</p><p>with total dimension <span>$6n + 12m + 6k + n_{\text{ref}}$</span>, where <span>$n$</span> is the number of buses, <span>$m$</span> is the number of branches, <span>$k$</span> is the number of generators, and <span>$n_{\text{ref}}$</span> is the number of reference buses.</p><h3 id="KKT-Conditions"><a class="docs-heading-anchor" href="#KKT-Conditions">KKT Conditions</a><a id="KKT-Conditions-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-Conditions" title="Permalink"></a></h3><ol><li><p><strong>Stationarity</strong> (<span>$2n + 2k$</span> conditions): Assembled analytically from the reduced-space Lagrangian <span>$\mathcal{L}(\theta, |V|, p_g, q_g)$</span> and branch-flow derivatives.</p></li><li><p><strong>Primal feasibility</strong> (<span>$2n + n_{\text{ref}}$</span> conditions):</p><ul><li>Active power balance at each bus</li><li>Reactive power balance at each bus</li><li>Reference bus angle constraint</li></ul></li><li><p><strong>Complementary slackness</strong> (<span>$4m + 2n + 4k + 8m$</span> conditions):</p><ul><li>Thermal limits: <span>$\lambda_{\text{th}} \cdot (p^2 + q^2 - r^2) = 0$</span></li><li>Angle differences: <span>$\lambda_\angle \cdot (\theta_f - \theta_t - \alpha) = 0$</span></li><li>Voltage bounds: <span>$\mu \cdot (|V| - V_{\text{bound}}) = 0$</span></li><li>Generation bounds: <span>$\rho \cdot (x_g - x_{\text{bound}}) = 0$</span></li><li>Flow variable bounds: <span>$\sigma \cdot (f \pm r) = 0$</span></li></ul></li></ol><h2 id="Implicit-Differentiation"><a class="docs-heading-anchor" href="#Implicit-Differentiation">Implicit Differentiation</a><a id="Implicit-Differentiation-1"></a><a class="docs-heading-anchor-permalink" href="#Implicit-Differentiation" title="Permalink"></a></h2><h3 id="KKT-Jacobian"><a class="docs-heading-anchor" href="#KKT-Jacobian">KKT Jacobian</a><a id="KKT-Jacobian-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-Jacobian" title="Permalink"></a></h3><p>The KKT Jacobian <span>$\partial K / \partial z$</span> is assembled analytically as a sparse matrix. Branch-flow derivatives and Hessians are evaluated only where the reduced-space KKT terms require them.</p><h3 id="Parameter-Jacobians"><a class="docs-heading-anchor" href="#Parameter-Jacobians">Parameter Jacobians</a><a id="Parameter-Jacobians-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Jacobians" title="Permalink"></a></h3><p>For each parameter <span>$p$</span>, the parameter Jacobian <span>$\partial K / \partial p$</span> is also assembled analytically. Single-column, JVP, and VJP paths avoid materializing the full parameter Jacobian when only one direction is needed.</p><p>The full derivative is:</p><p class="math-container">\[\frac{dz}{dp} = -\left(\frac{\partial K}{\partial z}\right)^{-1} \frac{\partial K}{\partial p}\]</p><h2 id="Supported-Parameters"><a class="docs-heading-anchor" href="#Supported-Parameters">Supported Parameters</a><a id="Supported-Parameters-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-Parameters" title="Permalink"></a></h2><p>The AC OPF supports sensitivity w.r.t. 6 parameter types:</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Parameter</th><th style="text-align: right">Dimension</th><th style="text-align: right">How it enters the KKT system</th></tr><tr><td style="text-align: right"><code>:sw</code></td><td style="text-align: right">Switching state</td><td style="text-align: right"><span>$m$</span></td><td style="text-align: right">Multiplies all branch flow expressions</td></tr><tr><td style="text-align: right"><code>:d</code></td><td style="text-align: right">Active demand</td><td style="text-align: right"><span>$n$</span></td><td style="text-align: right">Enters power balance constraints</td></tr><tr><td style="text-align: right"><code>:qd</code></td><td style="text-align: right">Reactive demand</td><td style="text-align: right"><span>$n$</span></td><td style="text-align: right">Enters reactive power balance constraints</td></tr><tr><td style="text-align: right"><code>:cq</code></td><td style="text-align: right">Quadratic gen cost</td><td style="text-align: right"><span>$k$</span></td><td style="text-align: right">Enters objective (stationarity conditions)</td></tr><tr><td style="text-align: right"><code>:cl</code></td><td style="text-align: right">Linear gen cost</td><td style="text-align: right"><span>$k$</span></td><td style="text-align: right">Enters objective (stationarity conditions)</td></tr><tr><td style="text-align: right"><code>:fmax</code></td><td style="text-align: right">Flow limits (rate_a)</td><td style="text-align: right"><span>$m$</span></td><td style="text-align: right">Enters thermal limits and flow bound constraints</td></tr></table><p>Each parameter type requires its own <span>$\partial K / \partial p$</span> computation but shares the same KKT Jacobian factorization.</p><h2 id="Caching-Strategy"><a class="docs-heading-anchor" href="#Caching-Strategy">Caching Strategy</a><a id="Caching-Strategy-1"></a><a class="docs-heading-anchor-permalink" href="#Caching-Strategy" title="Permalink"></a></h2><p>The <code>ACSensitivityCache</code> implements a two-level caching hierarchy:</p><ol><li><p><strong>KKT factorization</strong> (shared across all parameters): One LU factorization of <span>$\partial K / \partial z$</span> is computed once and reused for all parameter types.</p></li><li><p><strong>Parameter derivatives</strong> (shared across operands): For each parameter <span>$p$</span>, the full <span>$dz/dp$</span> matrix is computed once. Different operand queries (<code>:va</code>, <code>:vm</code>, <code>:pg</code>, <code>:qg</code>, <code>:lmp</code>, <code>:qlmp</code>) simply extract different row blocks from the same cached matrix.</p></li></ol><p>This means that querying all 6 operands for the same parameter costs essentially the same as querying 1 operand. And querying a second parameter type only requires the <span>$\partial K / \partial p$</span> computation (the expensive KKT factorization is reused).</p><h2 id="Operand-Extraction"><a class="docs-heading-anchor" href="#Operand-Extraction">Operand Extraction</a><a id="Operand-Extraction-1"></a><a class="docs-heading-anchor-permalink" href="#Operand-Extraction" title="Permalink"></a></h2><p>Given the full derivative <span>$dz/dp$</span>, individual operand sensitivities are extracted by selecting the appropriate row indices:</p><table><tr><th style="text-align: right">Operand</th><th style="text-align: right">KKT rows</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>:va</code></td><td style="text-align: right"><span>$1 \ldots n$</span></td><td style="text-align: right">Voltage angles</td></tr><tr><td style="text-align: right"><code>:vm</code></td><td style="text-align: right"><span>$n{+}1 \ldots 2n$</span></td><td style="text-align: right">Voltage magnitudes</td></tr><tr><td style="text-align: right"><code>:pg</code></td><td style="text-align: right"><span>$2n{+}1 \ldots 2n{+}k$</span></td><td style="text-align: right">Active generation</td></tr><tr><td style="text-align: right"><code>:qg</code></td><td style="text-align: right"><span>$2n{+}k{+}1 \ldots 2n{+}2k$</span></td><td style="text-align: right">Reactive generation</td></tr><tr><td style="text-align: right"><code>:lmp</code></td><td style="text-align: right"><span>$2n{+}2k{+}1 \ldots 3n{+}2k$</span></td><td style="text-align: right">Active power balance duals (<span>$\nu_p$</span>)</td></tr><tr><td style="text-align: right"><code>:qlmp</code></td><td style="text-align: right"><span>$3n{+}2k{+}1 \ldots 4n{+}2k$</span></td><td style="text-align: right">Reactive power balance duals (<span>$\nu_q$</span>)</td></tr></table><h2 id="Supported-Combinations"><a class="docs-heading-anchor" href="#Supported-Combinations">Supported Combinations</a><a id="Supported-Combinations-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-Combinations" title="Permalink"></a></h2><p>The AC OPF supports all 36 operand × parameter combinations (6 operands × 6 parameters):</p><table><tr><th style="text-align: right"></th><th style="text-align: right"><code>:sw</code></th><th style="text-align: right"><code>:d</code></th><th style="text-align: right"><code>:qd</code></th><th style="text-align: right"><code>:cq</code></th><th style="text-align: right"><code>:cl</code></th><th style="text-align: right"><code>:fmax</code></th></tr><tr><td style="text-align: right"><code>:va</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr><tr><td style="text-align: right"><code>:vm</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr><tr><td style="text-align: right"><code>:pg</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr><tr><td style="text-align: right"><code>:qg</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr><tr><td style="text-align: right"><code>:lmp</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr><tr><td style="text-align: right"><code>:qlmp</code></td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td><td style="text-align: right">✓</td></tr></table><h2 id="LMP-Computation"><a class="docs-heading-anchor" href="#LMP-Computation">LMP Computation</a><a id="LMP-Computation-1"></a><a class="docs-heading-anchor-permalink" href="#LMP-Computation" title="Permalink"></a></h2><p>In the AC OPF, locational marginal prices are the active power balance duals <span>$\nu_{p,i}$</span>. These capture the marginal cost of serving an additional unit of active demand at bus <span>$i$</span>, accounting for network losses, congestion, and voltage constraints.</p><pre><code class="language-julia hljs">lmps = calc_sensitivity(ac_prob, :lmp, :d)   # dLMP/dd</code></pre><h2 id="Solver"><a class="docs-heading-anchor" href="#Solver">Solver</a><a id="Solver-1"></a><a class="docs-heading-anchor-permalink" href="#Solver" title="Permalink"></a></h2><p>The AC OPF uses <a href="https://github.com/coin-or/Ipopt">Ipopt</a> as the default nonlinear programming solver, accessed via JuMP.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ac-power-flow/">« AC Power Flow</a><a class="docs-footer-nextpage" href="../../advanced/">Advanced Topics »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 19 June 2026 01:56">Friday 19 June 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
