<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>DC Power Flow · PowerDiff.jl</title><meta name="title" content="DC Power Flow · PowerDiff.jl"/><meta property="og:title" content="DC Power Flow · PowerDiff.jl"/><meta property="twitter:title" content="DC Power Flow · PowerDiff.jl"/><meta name="description" content="Documentation for PowerDiff.jl."/><meta property="og:description" content="Documentation for PowerDiff.jl."/><meta property="twitter:description" content="Documentation for PowerDiff.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerDiff.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerDiff.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDiff.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting-started/">Getting Started</a></li><li><a class="tocitem" href="../../sensitivity-api/">Sensitivity API</a></li><li><span class="tocitem">Mathematical Details</span><ul><li class="is-active"><a class="tocitem" href>DC Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Reduced-System"><span>Reduced System</span></a></li><li><a class="tocitem" href="#Switching-Sensitivity"><span>Switching Sensitivity</span></a></li><li><a class="tocitem" href="#Demand-Sensitivity"><span>Demand Sensitivity</span></a></li></ul></li><li><a class="tocitem" href="../dc-opf/">DC Optimal Power Flow</a></li><li><a class="tocitem" href="../ac-power-flow/">AC Power Flow</a></li><li><a class="tocitem" href="../ac-opf/">AC Optimal Power Flow</a></li></ul></li><li><a class="tocitem" href="../../advanced/">Advanced Topics</a></li><li><a class="tocitem" href="../../api/">API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Mathematical Details</a></li><li class="is-active"><a href>DC Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>DC Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl/blob/main/docs/src/math/dc-power-flow.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="DC-Power-Flow"><a class="docs-heading-anchor" href="#DC-Power-Flow">DC Power Flow</a><a id="DC-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#DC-Power-Flow" title="Permalink"></a></h1><h2 id="Reduced-System"><a class="docs-heading-anchor" href="#Reduced-System">Reduced System</a><a id="Reduced-System-1"></a><a class="docs-heading-anchor-permalink" href="#Reduced-System" title="Permalink"></a></h2><p>For non-OPF power flow with fixed generation, the DC approximation linearizes the power flow equations using the susceptance-weighted Laplacian. The voltage angles satisfy the reduced system obtained by eliminating one reference bus per energized island:</p><p class="math-container">\[\theta_r = B_r^{-1} \, p_r\]</p><p>where:</p><ul><li><span>$B_r$</span> is the susceptance-weighted Laplacian with one reference row and column deleted per energized island, including isolated buses</li><li><span>$p_r = g_r - d_r$</span> is the net injection vector with the reference entries removed</li><li><span>$\theta_{\text{refs}} = 0$</span> by convention</li></ul><p>The susceptance-weighted Laplacian is:</p><p class="math-container">\[B = A^\top \operatorname{diag}(-b \circ \mathrm{sw}) \, A\]</p><p>where <span>$A$</span> is the <span>$m \times n$</span> incidence matrix (row <span>$e$</span>, written <span>$a_e^\top$</span>, has <span>$+1$</span> at branch <span>$e$</span>&#39;s from-bus and <span>$-1$</span> at its to-bus, so <span>$a_e^\top \theta = (A\theta)_e$</span> is the angle difference across the branch), and <span>$b$</span> stores the imaginary part of the inverse impedance (<span>$b_e = \operatorname{Im}(1/z_e) &lt; 0$</span> for inductive branches, so <span>$-b &gt; 0$</span>).</p><p><code>DCNetwork</code> caches the energized island partition used to choose reference buses. Constructors initialize this cache, and topology dependent readers refresh it if direct <code>b</code> or <code>sw</code> edits change which branches are energized. The cache assumes serialized topology mutation: a shared <code>DCNetwork</code> may be read from multiple threads only while its topology fields are not being mutated.</p><h2 id="Switching-Sensitivity"><a class="docs-heading-anchor" href="#Switching-Sensitivity">Switching Sensitivity</a><a id="Switching-Sensitivity-1"></a><a class="docs-heading-anchor-permalink" href="#Switching-Sensitivity" title="Permalink"></a></h2><p>Switching sensitivity follows from matrix perturbation theory. For a branch <span>$e$</span> with switching state <span>$\mathrm{sw}_e \in [0,1]$</span>:</p><p class="math-container">\[\frac{\partial \theta_r}{\partial \mathrm{sw}_e}
  = -B_r^{-1} \frac{\partial B_r}{\partial \mathrm{sw}_e} \, \theta_r\]</p><p>where the perturbation is a rank-1 update from row <span>$a_e^\top$</span> of branch <span>$e$</span> restricted to the non-reference buses (denoted <span>$a_{e,r}$</span>):</p><p class="math-container">\[\frac{\partial B_r}{\partial \mathrm{sw}_e} = -b_e \, a_{e,r} \, a_{e,r}^\top\]</p><p>These derivatives apply while the energized island partition is fixed. Toggling a bridge (a branch whose energization changes the island partition) adds or removes a reference bus and changes the dimension of the reduced system <span>$B_r$</span>, so sensitivities are nonsmooth at that split or merge boundary.</p><h3 id="Flow-Sensitivity-to-Switching"><a class="docs-heading-anchor" href="#Flow-Sensitivity-to-Switching">Flow Sensitivity to Switching</a><a id="Flow-Sensitivity-to-Switching-1"></a><a class="docs-heading-anchor-permalink" href="#Flow-Sensitivity-to-Switching" title="Permalink"></a></h3><p>Branch flows are <span>$f = W A \theta$</span> with <span>$W = \operatorname{diag}(-b \circ \mathrm{sw})$</span>, so branch <span>$e$</span> carries <span>$f_e = -b_e \, \mathrm{sw}_e \,(a_e^\top \theta)$</span>. Both the weight <span>$W$</span> and the angles <span>$\theta$</span> depend on <span>$\mathrm{sw}_e$</span>, so the product rule splits the sensitivity into an <strong>indirect</strong> part (every branch feels the change in angles) and a <strong>direct</strong> part (only branch <span>$e$</span>&#39;s own weight changes):</p><p class="math-container">\[\frac{\partial f}{\partial \mathrm{sw}_e}
  = \underbrace{W A \frac{\partial \theta}{\partial \mathrm{sw}_e}}_{\text{indirect (all branches)}}
  + \underbrace{\frac{\partial W}{\partial \mathrm{sw}_e} A \theta}_{\text{direct (branch } e \text{ only)}}
  = W A \frac{\partial \theta}{\partial \mathrm{sw}_e} \;-\; b_e \,(a_e^\top \theta)\, e_e\]</p><p>The direct term uses <span>$\partial W / \partial \mathrm{sw}_e = -b_e \, e_e e_e^\top$</span>. Only the diagonal entry of <span>$W$</span> for branch <span>$e$</span> depends on <span>$\mathrm{sw}_e$</span>, so it adds <span>$-b_e \,(a_e^\top \theta) = -b_e \,(A\theta)_e$</span> to the flow on branch <span>$e$</span> alone, where <span>$e_e \in \mathbb{R}^m$</span> is the unit vector for branch <span>$e$</span>.</p><p>Substituting the angle sensitivity <span>$\partial \theta / \partial \mathrm{sw}_e$</span> we get</p><p class="math-container">\[\frac{\partial \theta_r}{\partial \mathrm{sw}_e}
  = -B_r^{-1} \frac{\partial B_r}{\partial \mathrm{sw}_e}\, \theta_r
  = b_e \,(a_{e,r}^\top \theta_r)\, B_r^{-1} a_{e,r}\]</p><p>(embedded into the full bus vector with the reference entries held at zero) which makes the flow sensitivity fully explicit:</p><p class="math-container">\[\frac{\partial f}{\partial \mathrm{sw}_e}
  = b_e \,(a_e^\top \theta) \Big(
    \underbrace{W A_r\, B_r^{-1} a_{e,r}}_{\text{indirect (all branches)}}
    \;-\; \underbrace{e_e}_{\text{direct (branch } e \text{ only)}}
  \Big)\]</p><p>where <span>$A_r$</span> is the incidence matrix with its reference bus columns removed (so <span>$A \,\partial\theta/\partial \mathrm{sw}_e = A_r \,\partial\theta_r/\partial \mathrm{sw}_e$</span>), and we used <span>$a_{e,r}^\top \theta_r = a_e^\top \theta$</span> since <span>$\theta_{\text{refs}} = 0$</span>. The shared scalar <span>$b_e \,(a_e^\top \theta) = b_e \,(A\theta)_e$</span> is exactly the negative of branch <span>$e$</span>&#39;s flow when it is in service (<span>$f_e = -b_e (A\theta)_e$</span> at <span>$\mathrm{sw}_e = 1$</span>), so the whole flow sensitivity scales with how heavily branch <span>$e$</span> is loaded.</p><h2 id="Demand-Sensitivity"><a class="docs-heading-anchor" href="#Demand-Sensitivity">Demand Sensitivity</a><a id="Demand-Sensitivity-1"></a><a class="docs-heading-anchor-permalink" href="#Demand-Sensitivity" title="Permalink"></a></h2><p>Since <span>$p = g - d$</span> and generation is fixed, <span>$\partial p / \partial d = -I$</span>. The angle sensitivity to demand is:</p><p class="math-container">\[\frac{\partial \theta}{\partial d} = -B_r^{-1}\]</p><p>embedded in the non-reference block (with zero rows/columns for the reference buses). The flow sensitivity follows as:</p><p class="math-container">\[\frac{\partial f}{\partial d} = W A \frac{\partial \theta}{\partial d}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../sensitivity-api/">« Sensitivity API</a><a class="docs-footer-nextpage" href="../dc-opf/">DC Optimal Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Thursday 9 July 2026 14:25">Thursday 9 July 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
