<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>DC Optimal Power Flow · PowerDiff.jl</title><meta name="title" content="DC Optimal Power Flow · PowerDiff.jl"/><meta property="og:title" content="DC Optimal Power Flow · PowerDiff.jl"/><meta property="twitter:title" content="DC Optimal Power Flow · PowerDiff.jl"/><meta name="description" content="Documentation for PowerDiff.jl."/><meta property="og:description" content="Documentation for PowerDiff.jl."/><meta property="twitter:description" content="Documentation for PowerDiff.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerDiff.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerDiff.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDiff.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting-started/">Getting Started</a></li><li><a class="tocitem" href="../../sensitivity-api/">Sensitivity API</a></li><li><span class="tocitem">Mathematical Details</span><ul><li><a class="tocitem" href="../dc-power-flow/">DC Power Flow</a></li><li class="is-active"><a class="tocitem" href>DC Optimal Power Flow</a><ul class="internal"><li><a class="tocitem" href="#B-theta-Formulation"><span>B-theta Formulation</span></a></li><li><a class="tocitem" href="#KKT-System-for-Implicit-Differentiation"><span>KKT System for Implicit Differentiation</span></a></li><li><a class="tocitem" href="#Parameter-Derivatives"><span>Parameter Derivatives</span></a></li><li><a class="tocitem" href="#LMP-Decomposition"><span>LMP Decomposition</span></a></li></ul></li><li><a class="tocitem" href="../ac-power-flow/">AC Power Flow</a></li><li><a class="tocitem" href="../ac-opf/">AC Optimal Power Flow</a></li></ul></li><li><a class="tocitem" href="../../powerio-integration/">PowerIO Integration</a></li><li><a class="tocitem" href="../../advanced/">Advanced Topics</a></li><li><a class="tocitem" href="../../api/">API Reference</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Mathematical Details</a></li><li class="is-active"><a href>DC Optimal Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>DC Optimal Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/grid-opt-alg-lab/PowerDiff.jl/blob/main/docs/src/math/dc-opf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="DC-Optimal-Power-Flow"><a class="docs-heading-anchor" href="#DC-Optimal-Power-Flow">DC Optimal Power Flow</a><a id="DC-Optimal-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#DC-Optimal-Power-Flow" title="Permalink"></a></h1><h2 id="B-theta-Formulation"><a class="docs-heading-anchor" href="#B-theta-Formulation">B-theta Formulation</a><a id="B-theta-Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#B-theta-Formulation" title="Permalink"></a></h2><p>The DC OPF minimizes generation cost subject to linearized power flow constraints using the susceptance-weighted Laplacian:</p><p class="math-container">\[\min_{g, \theta, f, \text{psh}} \quad g^\top C_q g + c_l^\top g + c_{\text{shed}}^\top \text{psh} + \frac{\tau^2}{2} \|f\|^2\]</p><p>subject to:</p><p class="math-container">\[\begin{aligned}
G_{\text{inc}} g + \text{psh} - d &amp;= B \theta &amp; (\nu_{\text{bal}}) \\
f &amp;= W A \theta &amp; (\nu_{\text{flow}}) \\
-f_{\max} \leq f &amp;\leq f_{\max} &amp; (\lambda_{\text{lb}}, \lambda_{\text{ub}}) \\
g_{\min} \leq g &amp;\leq g_{\max} &amp; (\rho_{\text{lb}}, \rho_{\text{ub}}) \\
0 \leq \text{psh} &amp;\leq d_+ &amp; (\mu_{\text{lb}}, \mu_{\text{ub}}) \\
\mathrm{sw}_{\mathrm{eff}} \circ \alpha_{\min} \leq \mathrm{sw}_{\mathrm{eff}} \circ A\theta &amp;\leq \mathrm{sw}_{\mathrm{eff}} \circ \alpha_{\max} &amp; (\gamma_{\text{lb}}, \gamma_{\text{ub}}) \\
\theta_{\text{refs}} &amp;= 0 &amp; (\eta_{\text{ref}})
\end{aligned}\]</p><p>where:</p><ul><li><span>$B = A^\top \operatorname{diag}(-b \circ \mathrm{sw}) \, A$</span> is the susceptance-weighted Laplacian</li><li><span>$W = \operatorname{diag}(-b \circ \mathrm{sw})$</span> is the branch weight matrix</li><li><span>$A$</span> is the <span>$m \times n$</span> incidence matrix (branches × buses)</li><li><span>$G_{\text{inc}}$</span> is the <span>$n \times k$</span> generator-bus incidence matrix</li><li><span>$C_q = \operatorname{diag}(c_q)$</span> contains quadratic cost coefficients</li><li><span>$c_l$</span> contains linear cost coefficients</li><li><span>$c_{\text{shed}}$</span> is the load shedding cost vector</li><li><span>$d_+ = \max(d, 0)$</span> is the curtailable portion of signed net demand; negative net demand remains in power balance as an injection</li><li><span>$\tau$</span> is a small regularization parameter for numerical conditioning</li><li><span>$\mathrm{sw}_{\mathrm{eff},e} = \mathrm{sw}_e$</span> when <span>$b_e \mathrm{sw}_e \ne 0$</span> and is zero otherwise, so angle difference limits use the same energized predicate as the island partition. A de-energized branch (<span>$\mathrm{sw}_{\mathrm{eff},e} = 0$</span>) imposes no limit; on an energized branch the gate multiplies both sides, so the factor cancels and the primal constraint is exactly <span>$\alpha_{\min,e} \leq (A\theta)_e \leq \alpha_{\max,e}$</span> for every <span>$\mathrm{sw}_e \in (0, 1]$</span>. Fractional switching therefore rescales the angle limit duals rather than relaxing the limit</li><li><span>$\text{refs}$</span> contains one reference bus per energized island, including isolated buses. The choice is deterministic: the configured <span>$\text{ref_bus}$</span> is the reference for its island, and every other island uses its lowest sequential bus index</li></ul><p>The built OPF model stores one reference constraint for each entry of <span>$\text{refs}$</span>. Consequently, topology changes that can alter the energized island partition must rebuild the model: use <a href="../../api/#PowerDiff.update_switching!"><code>update_switching!</code></a> for switch changes, and rebuild the <code>DCOPFProblem</code> after direct susceptance edits that move a branch across zero.</p><h2 id="KKT-System-for-Implicit-Differentiation"><a class="docs-heading-anchor" href="#KKT-System-for-Implicit-Differentiation">KKT System for Implicit Differentiation</a><a id="KKT-System-for-Implicit-Differentiation-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-System-for-Implicit-Differentiation" title="Permalink"></a></h2><p>OPF sensitivities are computed via the implicit function theorem applied to the KKT conditions. At an optimal solution <span>$z^*$</span>, the KKT residual satisfies <span>$K(z^*, p) = 0$</span> where <span>$z$</span> collects all primal and dual variables and <span>$p$</span> is a parameter.</p><p>By the implicit function theorem:</p><p class="math-container">\[\frac{dz}{dp} = -\left(\frac{\partial K}{\partial z}\right)^{-1} \frac{\partial K}{\partial p}\]</p><h3 id="KKT-Variable-Ordering"><a class="docs-heading-anchor" href="#KKT-Variable-Ordering">KKT Variable Ordering</a><a id="KKT-Variable-Ordering-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-Variable-Ordering" title="Permalink"></a></h3><p>The KKT variable vector <span>$z$</span> is structured as:</p><p class="math-container">\[z = [\theta, g, f, \text{psh}, \lambda_{\text{lb}}, \lambda_{\text{ub}}, \gamma_{\text{lb}}, \gamma_{\text{ub}}, \rho_{\text{lb}}, \rho_{\text{ub}}, \mu_{\text{lb}}, \mu_{\text{ub}}, \nu_{\text{bal}}, \nu_{\text{flow}}, \eta_{\text{ref}}]\]</p><p>with total dimension <span>$5n + 6m + 3k + n_{\text{ref}}$</span>.</p><h3 id="KKT-Conditions"><a class="docs-heading-anchor" href="#KKT-Conditions">KKT Conditions</a><a id="KKT-Conditions-1"></a><a class="docs-heading-anchor-permalink" href="#KKT-Conditions" title="Permalink"></a></h3><p>The KKT residual <span>$K(z, p)$</span> consists of:</p><ol><li><strong>Stationarity w.r.t. <span>$\theta$</span></strong>: <span>$B^\top \nu_{\text{bal}} + (WA)^\top \nu_{\text{flow}} + E_{\text{ref}} \eta_{\text{ref}} + A^\top \operatorname{diag}(\mathrm{sw}_{\mathrm{eff}}) (\gamma_{\text{ub}} - \gamma_{\text{lb}}) = 0$</span>, where <span>$E_{\text{ref}} \in \mathbb{R}^{n \times n_{\text{ref}}}$</span> selects the per-island reference buses</li><li><strong>Stationarity w.r.t. <span>$g$</span></strong>: <span>$2 C_q g + c_l - G_{\text{inc}}^\top \nu_{\text{bal}} - \rho_{\text{lb}} + \rho_{\text{ub}} = 0$</span></li><li><strong>Stationarity w.r.t. <span>$f$</span></strong>: <span>$\tau^2 f - \nu_{\text{flow}} - \lambda_{\text{lb}} + \lambda_{\text{ub}} = 0$</span></li><li><strong>Stationarity w.r.t. psh</strong>: <span>$c_{\text{shed}} - \nu_{\text{bal}} - \mu_{\text{lb}} + \mu_{\text{ub}} = 0$</span></li><li><strong>Complementary slackness (flow bounds)</strong>: <span>$\lambda_{\text{lb}} \circ (f + f_{\max}) = 0$</span>, <span>$\lambda_{\text{ub}} \circ (f_{\max} - f) = 0$</span></li></ol><p>5b. <strong>Complementary slackness (angle differences)</strong>: <span>$\gamma_{\text{lb}} \circ \mathrm{sw}_{\mathrm{eff}} \circ (A\theta - \alpha_{\min}) = 0$</span>, <span>$\gamma_{\text{ub}} \circ \mathrm{sw}_{\mathrm{eff}} \circ (\alpha_{\max} - A\theta) = 0$</span> 5c. <strong>Complementary slackness (generation/shedding bounds)</strong>: <span>$\rho \circ (\cdot) = 0$</span>, <span>$\mu \circ (\cdot) = 0$</span></p><ol><li><strong>Primal feasibility</strong>: <span>$G_{\text{inc}} g + \text{psh} - d - B\theta = 0$</span></li><li><strong>Flow definition</strong>: <span>$f - WA\theta = 0$</span></li><li><strong>Reference buses</strong>: <span>$\theta_{\text{refs}} = 0$</span></li></ol><h3 id="Analytical-Sparse-KKT-Jacobian"><a class="docs-heading-anchor" href="#Analytical-Sparse-KKT-Jacobian">Analytical Sparse KKT Jacobian</a><a id="Analytical-Sparse-KKT-Jacobian-1"></a><a class="docs-heading-anchor-permalink" href="#Analytical-Sparse-KKT-Jacobian" title="Permalink"></a></h3><p>The KKT Jacobian <span>$\partial K / \partial z$</span> is computed analytically as a sparse matrix, which is more efficient than automatic differentiation for large problems.</p><h2 id="Parameter-Derivatives"><a class="docs-heading-anchor" href="#Parameter-Derivatives">Parameter Derivatives</a><a id="Parameter-Derivatives-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Derivatives" title="Permalink"></a></h2><p>For each parameter type, we compute <span>$\partial K / \partial p$</span> and then the full derivative via the IFT formula.</p><h3 id="Demand-(d)"><a class="docs-heading-anchor" href="#Demand-(d)">Demand (<span>$d$</span>)</a><a id="Demand-(d)-1"></a><a class="docs-heading-anchor-permalink" href="#Demand-(d)" title="Permalink"></a></h3><p>Demand enters the power balance and the load shedding upper bound through <span>$d_+ = \max(d, 0)$</span>:</p><p class="math-container">\[\frac{\partial K_{\nu_{\text{bal}}}}{\partial d} = -I, \qquad
\frac{\partial K_{\mu_{\text{ub}}}}{\partial d} =
\operatorname{diag}\left(\mu_{\text{ub}} \circ \frac{\partial d_+}{\partial d}\right)\]</p><p>For strictly positive demand, <span>$\partial d_+ / \partial d = 1$</span>. For negative demand, it is <span>$0$</span>. At zero demand, the positive part function is nonsmooth; the implementation uses the fixed zero shedding convention already required by the collapsed bound <span>$0 \leq \text{psh} \leq 0$</span>.</p><h3 id="Switching-(\\mathrm{sw})"><a class="docs-heading-anchor" href="#Switching-(\\mathrm{sw})">Switching (<span>$\mathrm{sw}$</span>)</a><a id="Switching-(\\mathrm{sw})-1"></a><a class="docs-heading-anchor-permalink" href="#Switching-(\\mathrm{sw})" title="Permalink"></a></h3><p>Switching enters the Laplacian <span>$B$</span>, the weight matrix <span>$W$</span>, and the angle difference limits gated by <span>$\mathrm{sw}_{\mathrm{eff}}$</span>. Within a fixed energized regime, <span>$\partial \mathrm{sw}_{\mathrm{eff},e}/\partial \mathrm{sw}_e = 1$</span> when <span>$b_e \ne 0$</span> and is zero when <span>$b_e = 0$</span>. The elementary network perturbations are:</p><p class="math-container">\[\frac{\partial B}{\partial \mathrm{sw}_e} = -b_e \, a_e a_e^\top, \qquad
\frac{\partial W}{\partial \mathrm{sw}_e} = -b_e \, e_e e_e^\top\]</p><p>where <span>$a_e^\top$</span> is row <span>$e$</span> of <span>$A$</span> (so <span>$a_e^\top \theta = (A\theta)_e$</span>) and <span>$e_e$</span> is the unit vector for branch <span>$e$</span>. These yield the nonzero parameter derivative blocks of <span>$\partial K / \partial \mathrm{sw}_e$</span>:</p><p class="math-container">\[\begin{aligned}
\frac{\partial K_{\nu_{\text{bal}}}}{\partial \mathrm{sw}_e}
  &amp;= -\frac{\partial B}{\partial \mathrm{sw}_e}\,\theta = b_e\,(a_e^\top \theta)\, a_e
  &amp;&amp; \text{(power balance)} \\
\frac{\partial K_{\nu_{\text{flow}}}}{\partial \mathrm{sw}_e}
  &amp;= -\frac{\partial W}{\partial \mathrm{sw}_e}\,A\theta = b_e\,(a_e^\top \theta)\, e_e
  &amp;&amp; \text{(flow definition)} \\
\frac{\partial K_{\theta}}{\partial \mathrm{sw}_e}
  &amp;= -b_e\,\bigl(a_e^\top \nu_{\text{bal}} + (\nu_{\text{flow}})_e\bigr)\, a_e
     + \frac{\partial \mathrm{sw}_{\mathrm{eff},e}}{\partial \mathrm{sw}_e}
       (\gamma_{\text{ub},e} - \gamma_{\text{lb},e})\, a_e
  &amp;&amp; (\theta\text{ stationarity}) \\
\frac{\partial K_{\gamma_{\text{lb}}}}{\partial \mathrm{sw}_e}
  &amp;= \frac{\partial \mathrm{sw}_{\mathrm{eff},e}}{\partial \mathrm{sw}_e}
     \gamma_{\text{lb},e}\,\bigl((A\theta)_e - \alpha_{\min,e}\bigr)\, e_e, \quad
\frac{\partial K_{\gamma_{\text{ub}}}}{\partial \mathrm{sw}_e}
   = \frac{\partial \mathrm{sw}_{\mathrm{eff},e}}{\partial \mathrm{sw}_e}
     \gamma_{\text{ub},e}\,\bigl(\alpha_{\max,e} - (A\theta)_e\bigr)\, e_e
  &amp;&amp; \text{(angle limits)}
\end{aligned}\]</p><p>Each block is rank-1 in the incidence row <span>$a_e$</span> or supported on branch <span>$e$</span> alone, so every column of <span>$\partial K / \partial \mathrm{sw}$</span> has only a handful of nonzeros. The stationarity block combines the Laplacian term (<span>$\partial B / \partial \mathrm{sw}_e$</span>), the flow coupling term (<span>$\partial W / \partial \mathrm{sw}_e$</span>), and the effective angle gate derivative above.</p><p>Sensitivities are defined while the energized island partition is fixed. Opening or closing a bridge splits or merges islands and changes the reference set, so the derivative is nonsmooth at that topology boundary.</p><h3 id="Cost-Coefficients-(c_q,-c_l)"><a class="docs-heading-anchor" href="#Cost-Coefficients-(c_q,-c_l)">Cost Coefficients (<span>$c_q$</span>, <span>$c_l$</span>)</a><a id="Cost-Coefficients-(c_q,-c_l)-1"></a><a class="docs-heading-anchor-permalink" href="#Cost-Coefficients-(c_q,-c_l)" title="Permalink"></a></h3><p>Quadratic cost <span>$c_q$</span> enters stationarity w.r.t. <span>$g$</span>:</p><p class="math-container">\[\frac{\partial K_g}{\partial c_{q,i}} = 2 g_i e_i\]</p><p>Linear cost <span>$c_l$</span> enters stationarity w.r.t. <span>$g$</span>:</p><p class="math-container">\[\frac{\partial K_g}{\partial c_l} = I_k\]</p><h3 id="Flow-Limits-(f_{\\max})"><a class="docs-heading-anchor" href="#Flow-Limits-(f_{\\max})">Flow Limits (<span>$f_{\max}$</span>)</a><a id="Flow-Limits-(f_{\\max})-1"></a><a class="docs-heading-anchor-permalink" href="#Flow-Limits-(f_{\\max})" title="Permalink"></a></h3><p>Flow limits enter the complementary slackness conditions:</p><p class="math-container">\[\frac{\partial K_{\lambda_{\text{lb}}}}{\partial f_{\max}} = -\operatorname{diag}(\lambda_{\text{lb}}), \qquad
\frac{\partial K_{\lambda_{\text{ub}}}}{\partial f_{\max}} = \operatorname{diag}(\lambda_{\text{ub}})\]</p><h3 id="Susceptances-(b)"><a class="docs-heading-anchor" href="#Susceptances-(b)">Susceptances (<span>$b$</span>)</a><a id="Susceptances-(b)-1"></a><a class="docs-heading-anchor-permalink" href="#Susceptances-(b)" title="Permalink"></a></h3><p>Susceptances affect the same blocks as switching through <span>$B$</span> and <span>$W$</span>, but with different partial derivatives since <span>$B = A^\top \operatorname{diag}(-b \circ \mathrm{sw}) A$</span>. The effective angle gate is locally constant in <span>$b$</span> on either side of zero, so its <span>$b$</span> derivative is zero within a fixed energized regime. At <span>$b_e = 0$</span> the gate and, potentially, the island partition change nonsmoothly; the analytical parameter Jacobian uses a zero gate derivative at that boundary.</p><h2 id="LMP-Decomposition"><a class="docs-heading-anchor" href="#LMP-Decomposition">LMP Decomposition</a><a id="LMP-Decomposition-1"></a><a class="docs-heading-anchor-permalink" href="#LMP-Decomposition" title="Permalink"></a></h2><p>Locational marginal prices are the power balance duals <span>$\nu_{\text{bal}}$</span>, decomposed as:</p><p class="math-container">\[\text{LMP} = \underbrace{\text{energy}}_{\text{per island uniform component}} + \underbrace{\text{congestion}}_{\text{flow limit component}}\]</p><p>The congestion component is extracted by solving:</p><p class="math-container">\[\text{congestion}[\text{non-ref}] = B_r^{-1} \left(A_r^\top W (\lambda_{\text{ub}}^{\text{std}} - \lambda_{\text{lb}}^{\text{std}}) + A_r^\top \operatorname{diag}(\mathrm{sw}_{\mathrm{eff}}) (\gamma_{\text{ub}}^{\text{std}} - \gamma_{\text{lb}}^{\text{std}})\right)\]</p><p>where <span>$\lambda^{\text{std}}$</span>, <span>$\gamma^{\text{std}}$</span> use the standard sign convention (non-negative for binding constraints). The <span>$\gamma$</span> terms capture congestion from binding phase angle difference limits. The energy component is uniform within each energized island and reflects that island&#39;s marginal cost of generation.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../dc-power-flow/">« DC Power Flow</a><a class="docs-footer-nextpage" href="../ac-power-flow/">AC Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Saturday 5 September 2026 22:58">Saturday 5 September 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
